# 长沙 EawayFilter 洁净室过滤器 — Changsha EawayFilter Equipment Co., Ltd.

> 来源站：https://www.cleanroom-ffu.com/
> 抓取日期：2026-10-29
> 数据状态：直接从站点提取（`verified`：公司概况/产品线/FFU 与 HEPA 规格/价格/交期；`catalog-confirmed`：产品分类；规格字段站点原文完整度高）
> 抓取方式说明：该站 WAF 拦截 Playwright（无头 Chromium）与 node-fetch，改用 sitemap.xml + curl 抓取（诚实标注）。

## 公司概况

- 品牌：EawayFilter（EAWAY），所属公司：长沙 EawayFilter 设备有限公司（Changsha EawayFilter Equipment Co., Ltd.）
- 成立：2002 年
- 定位：HVAC 空气过滤器 + 洁净室 HEPA 过滤器 + 洁净室设备制造商
- 地址：中国湖南省长沙市尖山路 9 号楼
- 联系方式：sales@cleanroom-ffu.com；Phone/WhatsApp +86-13631590514；Tel 0086-0755-27973120
- 规模（站点自述）：254 名专家顾问、926 家客户、543 个交付项目
- 能力：标准尺寸 + 定制尺寸，接受 OEM/ODM

## 产品线

**HEPA 过滤器（HEPA Filters）：**
- Panel HEPA filter、HEPA filter cassette、Gel HEPA filter、Gel-type HEPA Modular、Custom cylinder/round HEPA filter、Custom HEPA filter、High temperature HEPA filters、HEPA filter prototype、3rd-party HEPA filter、95% DOP air filters、High volume multi-wedge HEPA filter、cleanroom HEPA filter

**HVAC 过滤器：**
- Flat pre air filter F5、SUS frame washable pleated filter G4、Cardboard frame pre air filter、Metal framed Pleated Filter、Rigid cell air filter
- V Bank、Pocket filters、AHU 过滤器
- Carbon 系列：Carbon Pleat / Panel / Pocket / V-bank、Activated carbon filter
- TiO2 Photocatalytic filter（光触媒）

**Fan Filter Unit（FFU，风扇过滤单元）：**
- 规格：壳体镀锌钢/不锈钢；电机 AC/EC、110/220V；配 HEPA/ULPA + 预过滤；洁净度 Class 100（≥）；风量 0.45 m/s（±20% 可调）；尺寸 48"×48"、48"×24"、24"×24"，厚度 320mm
- 风量：48×48 双电机 4000–5000 CMH；48×24 单电机 2000–2500 CMH；24×24 单电机 1000–1200 CMH
- 效率：F8/F9（EN 779）、H10–H14/U15（EN 1822）
- 工作条件：耐温最高 80°C、湿度 80%

**洁净室设备（Cleanroom Equipment）：**
- Air shower、Pass box、Clean bench、Clean booth、Biological safety cabinet、Laminar flow cabinet（垂直/水平层流罩）、Modular Cleanroom、Hardwall Cleanroom、Wardrobe、Emergency eyewash、Wash basin and dryer、Sole cleaning machine、Air diffuser & Grille

**通风管道/配件（Flexible Vent Duct）：**
- Aluminum / Nylon / PVC / High-temperature / Semi-rigid / Insulated aluminum flexible duct、HVAC vent duct、Flexible silencer duct

## 产品详情（真实字段提取）

**洁净室 HEPA 过滤器价格（站点表格原文，USD/PCS）：**
| 尺寸 | QTY 5 | QTY 10 | QTY 100 |
|---|---|---|---|
| 610×610×70mm（24″×24″×2.75″）| 40 | 37 | 33 |
| 1175×575×70mm | 73 | 67 | 61 |
| 1220×610×70mm | 81 | 73 | 67 |
| 610×610×80mm | 46 | 42 | 38 |
| 1220×610×80mm | 92 | 84 | 77 |
| 610×610×150mm（24″×24″×6″）| 70 | 63 | 56 |
| 1220×610×150mm | 112 | 100 | 89 |
| 1220×1220×150mm | 201 | 180 | 160 |
| 610×610×292mm（24″×24″×12″）| 84 | 75 | 67 |
| 1220×610×292mm | 147 | 132 | 117 |
| 1220×1220×292mm | 274 | 246 | 219 |

**交期（Lead time，站点原文）：**
- 标准尺寸：5 件 7 天 / 10 件 10 天 / 100 件 15 天
- 定制尺寸：5 件 10 天 / 10 件 15 天 / 100 件 20 天
- 空运 7 天、海运 45–60 天

**效率等级覆盖（站点原文）：** 初效 G1–G4、中效 M5–F9、HEPA H10–H14

## 原料与工艺信息

- 滤材：真 HEPA 滤材（微玻纤类）、活性炭（除味）、TiO2（光触媒灭菌）
- 结构：隔板/无隔板（mini-pleat）、凝胶密封（Gel）、铝框/镀锌框/不锈钢框/纸框/纸板框
- 质检：生产前检测 HEPA 滤材效率，生产后复检；所有 HEPA 做泄漏测试（leakage test）

## 应用领域

- 洁净室（工业/实验室/制药/食品/电子）
- 蘑菇种植（Mushroom Cultivation）
- 3D 打印机过滤
- 空气净化器（DIY Air purifier）、除烟（Smoke remove）
- 新风系统（Fresh air system）
- 层流罩（laminar flow hood）

## 生产加工能力

- 2002 年建厂，自有 R&D 团队；接受 OEM/ODM、标准 + 定制尺寸
- 生产线：Cleanroom HEPA 线、定制/空气净化器 HEPA 线、AHU 过滤线、洁净室设备线（4 条）
- 低 MOQ、快速交付（标准尺寸部分有库存）
